{
 "family": "clinical cryostat for frozen sectioning (encapsulated rotary microtome in a refrigerated cryochamber)",
 "generated": "2026-11-01",
 "records": [
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "magnetic_field.max",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: magnetic_field.max does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so there is no magnet of any kind, so no magnetic field at the sample is available.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Section 1.4 Intended purpose, printed page 10; scope confirmed by Chapter 3 Technical Data, printed pages 21-24",
   "quote": "The Leica CM1950 is a semi-motorized (motorized specimen feeding), high-performance cryostat with an option for motorized sectioning. It is used to freeze and section varying human specimen material quickly. These sections are used for histological medical diagnosis by a pathologist, e.g. for cancer diagnosis.",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "magnetic_field.max",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: magnetic_field.max does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so there is no magnet of any kind, so no magnetic field at the sample is available.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "module.vsm",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: module.vsm does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so there is no vibrating sample magnetometer (and no magnet to drive one).",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Section 1.4 Intended purpose, printed page 10; scope confirmed by Chapter 3 Technical Data, printed pages 21-24",
   "quote": "The Leica CM1950 is a semi-motorized (motorized specimen feeding), high-performance cryostat with an option for motorized sectioning. It is used to freeze and section varying human specimen material quickly. These sections are used for histological medical diagnosis by a pathologist, e.g. for cancer diagnosis.",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "module.vsm",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: module.vsm does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so there is no vibrating sample magnetometer (and no magnet to drive one).",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "magnetic_field.vector",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: magnetic_field.vector does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so there is no magnet, hence no vector (multi-axis) field capability.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Section 1.4 Intended purpose, printed page 10; scope confirmed by Chapter 3 Technical Data, printed pages 21-24",
   "quote": "The Leica CM1950 is a semi-motorized (motorized specimen feeding), high-performance cryostat with an option for motorized sectioning. It is used to freeze and section varying human specimen material quickly. These sections are used for histological medical diagnosis by a pathologist, e.g. for cancer diagnosis.",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "magnetic_field.vector",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: magnetic_field.vector does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so there is no magnet, hence no vector (multi-axis) field capability.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "module.magnetic_shielding",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: module.magnetic_shielding does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so no magnetic shielding of the sample space exists; the chamber is a refrigerated sectioning cabinet.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Section 1.4 Intended purpose, printed page 10; scope confirmed by Chapter 3 Technical Data, printed pages 21-24",
   "quote": "The Leica CM1950 is a semi-motorized (motorized specimen feeding), high-performance cryostat with an option for motorized sectioning. It is used to freeze and section varying human specimen material quickly. These sections are used for histological medical diagnosis by a pathologist, e.g. for cancer diagnosis.",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "module.magnetic_shielding",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: module.magnetic_shielding does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so no magnetic shielding of the sample space exists; the chamber is a refrigerated sectioning cabinet.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "module.electrical_transport",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: module.electrical_transport does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so no electrical transport/measurement option or sample wiring exists; the only electrical loads are heaters, motors, electronics, illumination/UVC, Peltier, clutch and extraction.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed page 21, Instrument type > Other fuses (complete list of powered subsystems)",
   "quote": "Other fuses F1 T4A 250 VAC (5x20 heater - object head) F2 T4A 250 VAC (5x20 sectioning motor) F3 T4A 250 VAC (5x20 power supply 5V and 24V electronics, keyboards, valves, slaveboard, feed) F4 T4A 250 VAC (5x20 heater - drip pan)",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "module.electrical_transport",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: module.electrical_transport does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so no electrical transport/measurement option or sample wiring exists; the only electrical loads are heaters, motors, electronics, illumination/UVC, Peltier, clutch and extraction.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "electrical.coax_lines",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: electrical.coax_lines does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so there are no coaxial/RF lines to the sample.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed page 21, Instrument type > Other fuses (complete list of powered subsystems)",
   "quote": "Other fuses F1 T4A 250 VAC (5x20 heater - object head) F2 T4A 250 VAC (5x20 sectioning motor) F3 T4A 250 VAC (5x20 power supply 5V and 24V electronics, keyboards, valves, slaveboard, feed) F4 T4A 250 VAC (5x20 heater - drip pan)",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "electrical.coax_lines",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: electrical.coax_lines does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so there are no coaxial/RF lines to the sample.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "electrical.coax_bandwidth.max",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: electrical.coax_bandwidth.max does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so there are no coaxial/RF lines to the sample, so no coax bandwidth exists.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed page 21, Instrument type > Other fuses (complete list of powered subsystems)",
   "quote": "Other fuses F1 T4A 250 VAC (5x20 heater - object head) F2 T4A 250 VAC (5x20 sectioning motor) F3 T4A 250 VAC (5x20 power supply 5V and 24V electronics, keyboards, valves, slaveboard, feed) F4 T4A 250 VAC (5x20 heater - drip pan)",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "electrical.coax_bandwidth.max",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: electrical.coax_bandwidth.max does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so there are no coaxial/RF lines to the sample, so no coax bandwidth exists.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "mxc_wiring_heat_budget",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 (Gen A, serial < 20000), all configurations: mxc_wiring_heat_budget does not exist on this instrument. The IFU V3.0 Rev ZA is the complete instructions for use of the legacy CM1950; its Technical Data chapter (printed pp. 21-24) lists only power supply/fuses, dimensions, environment, refrigeration system (cryochamber 0 to -35 C, object head -10 to -50 C, quick-freeze shelf, Peltier), the encapsulated rotary microtome and the UVC lamp, and its intended purpose is freezing and sectioning human specimens. It is a refrigerated rotary-microtome cryostat, so there is no dilution refrigerator / mixing-chamber stage (lowest documented temperature is of order -50 C), so no MXC wiring heat budget exists.",
   "value_as_printed": "not applicable: no such capability in the complete Technical Data / intended purpose",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Section 1.4 Intended purpose, printed page 10; scope confirmed by Chapter 3 Technical Data, printed pages 21-24",
   "quote": "The Leica CM1950 is a semi-motorized (motorized specimen feeding), high-performance cryostat with an option for motorized sectioning. It is used to freeze and section varying human specimen material quickly. These sections are used for histological medical diagnosis by a pathologist, e.g. for cancer diagnosis.",
   "reasoning": "Absence by category with a complete manufacturer specification: the full IFU technical data and intended purpose define a clinical sectioning cryostat with no magnet, no measurement wiring, no RF lines and no sub-kelvin stage; the capability is physically outside the instrument category.",
   "found_via": "tavily_extract of the Leica-hosted IFU PDF (full text read: Technical Data, Standard Delivery, Optional Accessories chapters)",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "mxc_wiring_heat_budget",
   "kind": "absence",
   "value": {
    "kind": "unknown"
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "CM1950 with DualEcoTec cooling (Gen B, 2026), all configurations: mxc_wiring_heat_budget does not exist on this instrument. The current leicabiosystems.com product page for the DualEcoTec CM1950 gives the full Specifications tab (Cooling, Sectioning, Dimensions and Weight) and the complete configuration list; the most-equipped configuration (VACUUM/MOTOR) contains only chamber cooling, specimen cooling, UV-C light, vacuum (section-waste) extraction, motorized sectioning and a blade holder, and the lowest documented temperature is -59 C (quick-freeze stations). It is a refrigerated rotary-microtome cryostat, so there is no dilution refrigerator / mixing-chamber stage (lowest documented temperature is of order -50 C), so no MXC wiring heat budget exists.",
   "value_as_printed": "not applicable: no such capability in the complete specification/configuration list",
   "source_url": "https://www.leicabiosystems.com/histology-equipment/cryostats/leica-cm1950",
   "document_title": "Leica CM1950 | Clinical Cryostat (global site, Leica CM1950 Cryostat with DualEcoTec cooling - specifications)",
   "location": "Configurations section (VACUUM/MOTOR, JP code; identical module lists for EU/US codes) together with the Specifications tab",
   "quote": "VACUUM/MOTOR: 1491950VMJP Chamber cooling Specimen cooling UV-C light Vacuum extraction system Motorized sectioning Premium blade holder",
   "reasoning": "Absence by category with the manufacturer's complete current configuration and specification list; no IFU for Gen B is publicly reachable (the IFU link files.leicabiosystems.com/US/en?keycode=CM1950 returned 404; brochure 211322 Rev A is gated).",
   "found_via": "tavily_extract of the US and global leicabiosystems.com product pages; tavily_search for a Gen B IFU",
   "confidence": "high",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard"
   ],
   "key": "temperature.range",
   "kind": "value",
   "value": {
    "kind": "range",
    "lo": {
     "value": 238150,
     "unit": "mK"
    },
    "hi": {
     "value": 273150,
     "unit": "mK"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 STANDARD (no object head cooling): the documented operating/sample temperature range is the cryochamber range 0 C to -35 C (+/-5 K tolerance printed); without the optional object-head cooling the specimen is held in the cryochamber at chamber temperature.",
   "value_as_printed": "0 °C to -35 °C ±5 K, adjustable in 1 K increments, at ambient temperature of 20 °C",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed page 22, Refrigeration system > Cryochamber > Temperature range",
   "quote": "Refrigeration system Cryochamber Temperature range 0 °C to -35 °C ±5 K, adjustable in 1 K increments, at ambient temperature of 20 °C",
   "reasoning": "Nominal printed range used (238.15 K to 273.15 K); the ±5 K is a tolerance, not widened. Mapping chamber range to temperature.range is valid only for the configuration without object head cooling.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "temperature.range",
   "kind": "value",
   "value": {
    "kind": "range",
    "lo": {
     "value": 223150,
     "unit": "mK"
    },
    "hi": {
     "value": 263150,
     "unit": "mK"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 with object head cooling (model numbers 14047742464/-465/-466/-467): the documented specimen (object head) temperature range is -10 C to -50 C (+/-3 K).",
   "value_as_printed": "-10 to -50 °C ± 3 K",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed pages 22-23, Refrigeration system > Object head cooling > Temperature range",
   "quote": "Optional feature included in model number At 120 V/60 Hz: 14047742464, 14047742465, 14047742466, 14047742467 Temperature range -10 to -50 °C ± 3 K",
   "reasoning": "The specimen is clamped on the actively cooled object head, so its controlled range is the sample temperature range (223.15 K to 263.15 K); nominal values, tolerance not widened.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "temperature.range",
   "kind": "value",
   "value": {
    "kind": "range",
    "lo": {
     "value": 223150,
     "unit": "mK"
    },
    "hi": {
     "value": 263150,
     "unit": "mK"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "DualEcoTec CM1950 (specimen cooling is fitted in all configurations): documented specimen head temperature range -10 C to -50 C.",
   "value_as_printed": "-10°C to -50°C",
   "source_url": "https://www.leicabiosystems.com/us/histology-equipment/cryostats/leica-cm1950/",
   "document_title": "Leica CM1950 | Clinical Cryostat (Leica CM1950 - The Cryostat with DualEcoTec cooling system)",
   "location": "Specifications tab > Cooling > Specimen head temperature range",
   "quote": "Specimen head temperature range: -10°C to -50°C",
   "reasoning": "Specimen-head range is the controlled sample temperature range (223.15 K to 263.15 K).",
   "found_via": "tavily_extract of US product page",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard"
   ],
   "key": "temperature.base",
   "kind": "value",
   "value": {
    "kind": "min",
    "q": {
     "value": 231150,
     "unit": "mK"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 STANDARD: the lowest absolute temperature printed for any specimen position is the quick-freeze shelf, -42 C (+/-5 K) at chamber -35 C (the Peltier stations are specified only relative to the shelf, -17 K).",
   "value_as_printed": "Lowest temperature -42 °C (±5 K), at chamber temp. -35 °C (+5 K)",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed page 23, Quick-freeze shelf",
   "quote": "Quick-freeze shelf Lowest temperature -42 °C (±5 K), at chamber temp. -35 °C (+5 K) Number of freezing stations 15+2",
   "reasoning": "Conservative: only an absolute printed figure is used (231.15 K); the Peltier relative figure is not combined into an unprinted absolute value.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "temperature.base",
   "kind": "value",
   "value": {
    "kind": "min",
    "q": {
     "value": 223150,
     "unit": "mK"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950 with object head cooling: the lowest absolute printed specimen temperature is the object head lower limit, -50 C (+/-3 K).",
   "value_as_printed": "-10 to -50 °C ± 3 K",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 3 Technical Data, printed page 23, Object head cooling > Temperature range",
   "quote": "Optional feature included in model number At 120 V/60 Hz: 14047742464, 14047742465, 14047742466, 14047742467 Temperature range -10 to -50 °C ± 3 K",
   "reasoning": "Lowest printed absolute temperature among cryochamber (-35 C), shelf (-42 C) and object head (-50 C): 223.15 K.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "temperature.base",
   "kind": "value",
   "value": {
    "kind": "min",
    "q": {
     "value": 214150,
     "unit": "mK"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "DualEcoTec CM1950: the lowest printed temperature is the quick-freeze (Peltier) stations, -59 C at chamber temperature -35 C (object head -50 C, freezing shelf -42 C).",
   "value_as_printed": "-59°C (at chamber temp. -35°C)",
   "source_url": "https://www.leicabiosystems.com/us/histology-equipment/cryostats/leica-cm1950/",
   "document_title": "Leica CM1950 | Clinical Cryostat (Leica CM1950 - The Cryostat with DualEcoTec cooling system)",
   "location": "Specifications tab > Cooling > Quickfreeze stations temperature",
   "quote": "Quickfreeze stations temperature: -59°C (at chamber temp. -35°C)",
   "reasoning": "Lowest printed absolute temperature of any specimen position: 214.15 K.",
   "found_via": "tavily_extract of US product page",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "vacuum.available",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950: the sample space cannot be evacuated. The IFU's only 'vacuum' is the optional section-waste vacuum extractor (suction nozzle with adjustable intensity); the cryochamber is an atmospheric cabinet closed by a heated sliding window that the operator opens to work, and the complete Technical Data give no chamber pressure/vacuum specification. module.vacuum_system (section-waste extraction) must not be read as vacuum.available.",
   "value_as_printed": "VAC = vacuum extractor for section waste (no evacuable chamber)",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 7 Instrument Controls, printed page 43 (VAC button); Chapter 5 General Overview, printed page 28, Fig. 8 item 1 (heated sliding window); Chapter 3 Technical Data",
   "quote": "Press the VAC button to enable the vacuum extractor. The LED in the VAC button is lit while the extractor is on. Press the button again to disable it. • Use the knob to adjust the intensity of the vacuum.",
   "reasoning": "An open-front cryostat cabinet accessed through a sliding window is physically not an evacuable sample space; the full manual defines the vacuum function as suction of section waste.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "vacuum.available",
   "kind": "absence",
   "value": {
    "kind": "flag",
    "b": false
   },
   "install": "not_available",
   "evidence_status": "manufacturer_specification",
   "claim": "DualEcoTec CM1950 STANDARD: the sample space cannot be evacuated. The product page describes a spacious cryocabinet in which the operator organizes tools, blades, freezing media and glass slides (an atmospheric working cabinet); the only vacuum item in any configuration is the 'Vacuum extraction system' (section waste), which STANDARD does not include.",
   "value_as_printed": "spacious cryocabinet; vacuum extraction system only in VACUUM and VACUUM/MOTOR configurations",
   "source_url": "https://www.leicabiosystems.com/us/histology-equipment/cryostats/leica-cm1950/",
   "document_title": "Leica CM1950 | Clinical Cryostat (Leica CM1950 - The Cryostat with DualEcoTec cooling system)",
   "location": "Overview section; Configurations section",
   "quote": "For an efficient workflow, all instruments come with a spacious cryocabinet to facilitate handling of multiple specimens. The cryostat provides sufficient space to organize your tools, blades, freezing media, and glass slides.",
   "reasoning": "A cabinet holding tools, slides and freezing media during operation is at atmospheric pressure; with the complete configuration list showing no evacuable chamber, evacuation is outside the instrument category.",
   "found_via": "tavily_extract of US product page",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "optical_access",
   "kind": "value",
   "value": {
    "kind": "flag",
    "b": true
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950: the cryochamber has a closed heated glass sliding window and LED illumination, giving direct visual (operator) optical access to the specimen. No optical port, window transmission spec or objective working distance is documented, so this is visual access only, not a specified spectroscopy/microscopy port.",
   "value_as_printed": "Cryostat chamber (with UVC lamp) and closed heated sliding window",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 5 General Overview, printed page 28, Fig. 8 legend item 1; Chapter 3 Technical Data fuse F5 (heaters - window); Section 8.3 (LED illumination)",
   "quote": "1 Cryostat chamber (with UVC lamp) and closed heated sliding window",
   "reasoning": "An instrument with a documented optical window onto the sample has optical access (a VALUE). Medium because it is an operator viewing window, not a documented optical-measurement port; the requiring experiments (cryo-fluorescence, Raman, POM, PL) remain infeasible on temperature.range regardless.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "sample.diameter.max",
   "kind": "value",
   "value": {
    "kind": "max",
    "q": {
     "value": 30000,
     "unit": "um"
    }
   },
   "install": "installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950, all delivery variants: the standard delivery includes five round specimen discs of 30 mm diameter, so round specimens up to 30 mm diameter are supported as delivered.",
   "value_as_printed": "5 Specimen discs, 30 mm",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 4 Standard Delivery, printed pages 25-26 (all four delivery variants)",
   "quote": "1 Handwheel, manual 14 0477 41346 5 Specimen discs, 30 mm 14 0477 40044 1 Section waste tray 14 0477 40062",
   "reasoning": "Specimens are frozen onto the specimen disc, so the disc diameter bounds a round specimen; the delivered disc is 30 mm.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "sample.diameter.max",
   "kind": "value",
   "value": {
    "kind": "max",
    "q": {
     "value": 55000,
     "unit": "um"
    }
   },
   "install": "optional_not_installed",
   "evidence_status": "manufacturer_specification",
   "claim": "Legacy CM1950: the largest round specimen disc offered is 55 mm diameter (optional accessory 14 0477 40046; 20, 30, 40, 55 mm and 80 x 50 mm discs are listed).",
   "value_as_printed": "Specimen disc ø 55 mm assembly 14 0477 40046",
   "source_url": "https://www.leicabiosystems.com/sites/default/files/media_product-download/2024-06/Leica_CM1950_IFU_3v0ZA_US_en.pdf",
   "document_title": "Leica CM1950 Cryostat, Instructions for Use, English, Order No. 14 0477 8U101 - Revision ZA, Version 3.0, Revision ZA - 05.2024",
   "location": "Chapter 11 Optional Accessories, 11.1 Ordering information, printed page 65",
   "quote": "Specimen disc ø 20 mm assembly 14 0477 43739 Specimen disc ø 30 mm assembly 14 0477 40044 Specimen disc ø 40 mm assembly 14 0477 40045 Specimen disc ø 55 mm assembly 14 0477 40046",
   "reasoning": "Optional accessory, not in the standard delivery, hence optional_not_installed.",
   "found_via": "tavily_extract of IFU PDF",
   "confidence": "medium",
   "accessed": "2026-11-01"
  }
 ],
 "not_found": [
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool",
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "purge.gas",
   "searched": "Full text of IFU V3.0 Rev ZA (Leica-hosted PDF), legacy manual V1.1 (ASU-hosted) and older IFU (UCR-hosted), US/global DualEcoTec product pages, flyers 250760 Rev A and 250384 Rev A; Lune and Consensus paper search. No dry-gas purge of the cryochamber is mentioned; not recorded as absence because a gas purge is not physically outside the instrument category and no source states its absence."
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "optical_access",
   "searched": "US/global DualEcoTec product pages and flyers 250760/250384: no window, viewport or illumination is described for Gen B (Gen B IFU not reachable: files.leicabiosystems.com/US/en?keycode=CM1950 returns 404; brochure 211322 Rev A is gated). The Gen A value (heated sliding window) was not extended across generations."
  },
  {
   "configuration_ids": [
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "sample.diameter.max",
   "searched": "US/global product pages, flyers 250760/250384, shop.leicabiosystems.com pid-14047740046 (55 mm disc page names no instrument generation). The Gen B page mentions only 'specimen discs with deep groove design' without diameters."
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool"
   ],
   "key": "sample.height.max",
   "searched": "IFU V3.0 Rev ZA Technical Data p.23, brochure 95.7826 Rev F p.7, legacy manual V1.1 (ASU) and older IFU (UCR): all give only 'Maximum specimen size 50 x 80 mm' (two dimensions). Optional accessories list an 80 x 50 mm specimen disc but no maximum specimen thickness/depth. See corrections for the axis assignment of the 50 mm figure."
  },
  {
   "configuration_ids": [
    "leica_cm1950_genA_standard",
    "leica_cm1950_genA_vacuum_motor_objcool",
    "leica_cm1950_dualecotec_standard"
   ],
   "key": "vacuum.available/purge.gas",
   "searched": "Any-of requirement: vacuum.available is recorded as an absence (see records); purge.gas was not found (see above), so only the vacuum branch of the any-of pair is resolved."
  }
 ],
 "corrections": [
  {
   "configuration_id": "leica_cm1950_genA_standard",
   "key": "sample.length.max",
   "current": "max 50000 um (from Gen A '50 x 80 mm', axes unlabelled in the IFU)",
   "proposed": "Treat the 50 mm as the specimen HEIGHT (sample.height.max = 50000 um) and leave sample.length.max (depth) unknown for Gen A, consistent with Leica's W x H x D labelling of the same 80 x 50 mm specimen face (same 80 x 50 mm specimen disc, same 59 mm stroke); at minimum flag the axis assignment as uncertain.",
   "source_url": "https://www.leicabiosystems.com/us/histology-equipment/cryostats/leica-cm1950/",
   "quote": "Maximum specimen size (WxHxD): 80 x 50 x 25 mm"
  },
  {
   "configuration_id": "leica_cm1950_genA_vacuum_motor_objcool",
   "key": "sample.length.max",
   "current": "max 50000 um (from Gen A '50 x 80 mm', axes unlabelled in the IFU)",
   "proposed": "Treat the 50 mm as the specimen HEIGHT (sample.height.max = 50000 um) and leave sample.length.max (depth) unknown for Gen A, consistent with Leica's W x H x D labelling of the same 80 x 50 mm specimen face (same 80 x 50 mm specimen disc, same 59 mm stroke); at minimum flag the axis assignment as uncertain.",
   "source_url": "https://www.leicabiosystems.com/us/histology-equipment/cryostats/leica-cm1950/",
   "quote": "Maximum specimen size (WxHxD): 80 x 50 x 25 mm"
  }
 ]
}